{
 "theme": "energy",
 "title": "Does a clear-sky-index forecast rescue the optimal home-battery controller on real weather?",
 "summary": "Replaces the synthetic weather of <em>energy-tou-lp-forecast</em> with hourly irradiance from PVGIS typical-meteorological-year files (ERA5-based) for Golden CO, Phoenix AZ and Seattle WA, and adds the standard cheap PV forecast: yesterday's clear-sky index applied to the known clear-sky curve (&ldquo;smart persistence&rdquo;). The same rolling 36 h linear program, tariff and execution rule are used. The clear-sky forecast cuts hourly day-ahead nRMSE by 4&ndash;13% against yesterday's weather (0.63&rarr;0.55 at Golden, 0.68&rarr;0.60 at Seattle) but changes the annual saving by at most $5 in dispatch: for 10 kWh behind 6 kW PV the perfect-forecast optimiser saves $929, $880 and $852 a year at Golden, Phoenix and Seattle against the best fixed rule's $734, $668 and $618, while the realistic forecasts save $722&ndash;733, $779&ndash;785 and $677&ndash;691. They keep <strong>&minus;6% to &minus;1%</strong> of the gain at Golden (the fixed rule wins), <strong>52&ndash;55%</strong> at sunny Phoenix and <strong>25&ndash;31%</strong> at cloudy Seattle, and on life-limited break-even price they sit below the rule at Golden ($672&ndash;677/kWh against $713). So the forecast, not the optimiser, sets the value, and a better PV forecast alone does not buy it: a perfect load forecast adds only $15&ndash;18 a year. Real daily clear-sky index has lag-1 autocorrelation 0.29&ndash;0.36 against 0.50 for the synthetic chain. Not from a source: the tariff, load shape, battery cost and the 4,000-cycle life (inherited, assumed); the typical year stitches months from different years, and its irradiance is a reanalysis estimate, not a pyranometer record.",
 "lede": "does a clear-sky-index forecast rescue the optimal home-battery controller on real weather? On PVGIS typical-year data for three US sites, a rolling LP fed yesterday's weather or a clear-sky-index forecast keeps 25&ndash;55% of the perfect-forecast gain over the fixed rule at Phoenix and Seattle and none of it at Golden (10 kWh, assumed tariff); `energy-tou-lp-forecast` on measured-derived irradiance."
}