{
 "theme": "energy",
 "title": "Does regulator set-point still beat inverter volt-var for PV hosting on the IEEE 34- and 123-node feeders?",
 "lede": "PV hosting capacity of the IEEE 34- and 123-node feeders in OpenDSS (200 random placements): on the 123-node feeder a 2 V lower regulator set-point adds +790 kW to a 1,160 kW median (every placement better), inverter volt-var +100 kW and fixed power factor +180 kW; the published 34-node case has no headroom at all because its source is set to 1.05 pu (modelled, not measured feeders).",
 "summary": "Does the 13-node result of infra-hosting (a lower regulator set-point beats inverter reactive power) survive on larger feeders? The same OpenDSS ramp (PV added at 1&ndash;8 random customer loads until the first service voltage above 1.05&nbsp;pu or transformer above its kVA rating; 200 placements, seed 1, every measure on identical placements) is run on the IEEE 123-node feeder (3,490&nbsp;kW) and the 34-node feeder (1,769&nbsp;kW). 123-node, load 0.3 of peak: baseline median 1,160&nbsp;kW (10th&ndash;90th percentile 380&ndash;2,440); a 2&nbsp;V lower set-point on all regulators +790&nbsp;kW (better on 100&nbsp;% of placements), fixed power factor 0.95 +180&nbsp;kW (better 64&nbsp;%, worse 34&nbsp;%), the IEEE 1547-2018 Category B volt-var curve +100&nbsp;kW (64&nbsp;% / 28&nbsp;%); the lowest service voltage at peak with no PV stays 0.960&nbsp;pu at &minus;2&nbsp;V and falls to 0.940 at &minus;4&nbsp;V. The ranking holds, but inverter reactive power does help here, unlike on the 13-node feeder. The published 34-node case sets its source to 1.05&nbsp;pu, so a regulated bus is already above 1.05 with no PV and hosting capacity is 0 for every placement and measure; with the source at 1.00 (an edit) the median is 590&nbsp;kW and fixed power factor (+180) edges out the set-point (+140). Limits: snapshots, not a day; no conductor ampacities (the cases give none; worst line current at capacity is reported instead); the volt-var curve points are recalled, and the 34-node source edit is mine."
}
