{
 "theme": "energy",
 "title": "How much of a pump-scheduling saving survives when one hot day sets the month's demand charge?",
 "lede": "Net3 pump schedules billed on PG&E B-19 over a month of varying days: with every day the same the best schedule saves 56 to 67 %, but the lowest feasible peak jumps from 63 kW to the 310 kW booster at only 1.5 % more demand, and one day at +20 % cuts the saving to 44 % (summer) and 19 % (winter, spring) (simulated; one network, list prices).",
 "summary": "<code>infra-pumpdemand</code> billed Net3 pump schedules on PG&amp;E Schedule B-19 with every day identical and found that schedules idling the 310&nbsp;kW booster cut the bill 56&ndash;67&nbsp;%. A demand charge is set by the highest 15-minute kW of the <em>month</em>, so this project re-simulates all 21,806 schedules with at most two daily on-runs at a 900&nbsp;s step on days with every Net3 demand scaled by 0.8, 1.0, 1.2, 1.4 and 1.6, and bills 30-day months of ordinary days plus 1, 3 or 10 hot days. With demand 1.5&nbsp;% above Net3&rsquo;s shipped level the lowest feasible peak among one-run schedules (tanks above minimum, 20&nbsp;psi, tanks back to within 0.1&nbsp;% of the day&rsquo;s demand) jumps from 63&nbsp;kW to 310&nbsp;kW, the booster; at +20&nbsp;% it is 372&nbsp;kW, the same as the shipped schedule. A month with three days at +20&nbsp;% saves 43.5&nbsp;% (summer) and 18.7&ndash;19.2&nbsp;% (winter, spring) against the shipped schedule on the same month, against 56, 66 and 67&nbsp;% with identical days; at +40&nbsp;% 1&ndash;15&nbsp;%; at +60&nbsp;% no schedule meets the periodic tank test. Choosing a different schedule for the hot days than for ordinary days adds at most 4.2 points (summer; under 1 point in winter and spring) over one schedule feasible on every day. The day multiplier is a sweep, not a measured demand distribution; each day is simulated as periodic (tanks return to where they started), so a hot day cannot borrow from its neighbours; the threshold is for one-run schedules and a 0.1&nbsp;% tolerance; B-19 is not the tariff a utility of Net3&rsquo;s size is on, and it is one teaching network."
}
