{
 "theme": "energy",
 "title": "Does a real demand charge change when a water utility should run its pumps?",
 "lede": "Net3 pump scheduling billed on PG&E's published B-19 tariff with demand charges at a 15-minute step: the lake-pump schedules that idle the 310 kW booster cut the monthly bill 56 to 67 % (peak 373 to 63 kW), and the demand charge, 60 to 64 % of the shipped bill, does not move the optimal schedule at any size from 0 to 20 times (simulated; one network, list prices).",
 "summary": "The 21,806 pump-10 schedules with at most two daily on-runs are simulated on EPANET&rsquo;s Net3 (WNTR) at a 900&nbsp;s step and billed on PG&amp;E Schedule B-19 (secondary voltage, published rates effective March 2026): seasonal energy prices plus the peak, part-peak and any-time demand charges on the highest 15-minute kW. The shipped schedule peaks at 373&nbsp;kW because booster pump 335 (about 310&nbsp;kW) runs when tank 1 is low; its demand charges are 60&ndash;64&nbsp;% of the shipped bill. Long lake-pump runs idle the booster and cut the peak to 63&nbsp;kW, so the bill falls 56&nbsp;% (summer), 66&nbsp;% (winter) and 67&nbsp;% (spring) with the tanks returned to within 0.1&nbsp;% of daily demand (63&ndash;65&nbsp;% with a 1&nbsp;% tolerance), 62.5&nbsp;% over a year. Pricing demand changes nothing about which schedule wins: the energy-only and full-bill optima are the same schedule, and stay so with demand rates scaled from 0 to 20 times. Time-of-use energy prices add under 1.5&nbsp;points beyond the flat-energy optimum. The tariff is a real list price but not a tariff Net3&rsquo;s size would be on (B-19 is mandatory above 499&nbsp;kW), Net3&rsquo;s demand is not seasonal, riders and taxes are left out, and it is one teaching network with a gravity river source."
}
