{
 "theme": "energy",
 "title": "When should a water utility run its lake pump, and how much of the saving is the tariff?",
 "lede": "Pump scheduling on EPANET's Net3 (WNTR): running the lake pump 21 h from 01:00 cuts pumping energy 49 % at a flat tariff because it idles the booster pump; the time-of-use tariff adds 3 to 14 % of cost on top at a ratio of 3, and a genetic-algorithm hourly schedule gains up to 5 points more (simulated, assumed tariff shapes; a 1-hour-step error in the first version is corrected).",
 "summary": "WNTR simulates Net3 for three days at a 15-minute step with pump 10 (the lake source) run in one daily window (409 start and duration pairs) or an hourly on/off schedule, scoring the last day on pump energy (Net3&rsquo;s 75&nbsp;% efficiency) and time-of-use cost under three assumed tariff shapes with the peak/off-peak ratio swept 1.5&ndash;10. Feasible schedules keep the tanks in range and the daily balance within 1&nbsp;%; pressure never binds. At a flat tariff the best window (01:00, 21&nbsp;h) uses 1,307&nbsp;kWh a day against 2,573 as shipped, 49&nbsp;% less, because Net3&rsquo;s river supply is mostly gravity and the booster pump 335 only runs when tank 1 is low, so more lake pumping idles it: a saving that needs no tariff. Beyond that, knowing the tariff adds 3.5&nbsp;% of shipped cost at ratio 1.5, 14.4&nbsp;% at 3 and 85&nbsp;% at 10 for a 16:00&ndash;21:00 peak, and less for a daytime or midday-cheap shape. A genetic algorithm over 24 hourly on/off bits (1,200 simulations, three seeds) matches the best window at an evening ratio of 3 and beats it by 1.4 to 5.2 points of shipped cost in two other cases, and beats random search at the same budget. The first version used EPANET&rsquo;s 1-hour step, which mis-sampled the booster pump (shipped 2,728&nbsp;kWh, a 52&nbsp;% saving, a 1&nbsp;% mass-balance gap); the gap is traced to that and corrected here. One network, assumed tariffs (none sourced), no demand charge, on/off pump 10 only."
}