{
 "theme": "energy",
 "title": "How much heat-pump and EV load growth wears out a distribution transformer, and how much does smart charging buy back?",
 "lede": "Distribution transformer ageing under heat-pump and EV growth: an IEEE C57.91-form thermal model on TMY weather; loss of life under 0.01%/yr until ~50% of homes electrify, 5.6%/yr at 100% with uncoordinated charging. With a thermostat-level heat-pump population, diversity cuts ageing ~3.5x, but a synchronized night setback with strip heat raises it 34x (constants swept, not verified).",
 "summary": "An hourly IEEE C57.91-form top-oil and hot-spot model (ageing factor exp(15000/383 &minus; 15000/(&theta;<sub>H</sub>+273)), 180,000&nbsp;h normal life) driven by 10 homes: the BDEW H0 profile at 10,800&nbsp;kWh/yr each, NREL TMY ambient, a heat pump with a temperature-dependent COP, and EV charging either on arrival or valley-filled overnight. On a transformer sized at 0.5&nbsp;per unit of baseline peak in Greensboro weather, loss of life is 0.0019&nbsp;%/yr at baseline, 0.0075 at 50&nbsp;% of homes with a heat pump and an EV, and 5.6&nbsp;%/yr at 100&nbsp;% with uncoordinated charging (about 18 years to end of life) against 1.07&nbsp;%/yr with smart charging. Smart charging removes an EV-only load entirely (0.035 to 0.0026&nbsp;%/yr) but not coincident heat-pump cold-snap peaks; at 0.7 per unit every heat-pump case fails. Uniform growth of 1.16&ndash;1.28&times; doubles loss of life but 2.2&ndash;3.1&times; is needed to reach the rated-life rate. Limits: the standard&rsquo;s constants (55&nbsp;K top-oil rise, R&nbsp;3.2, n=m=0.8, &tau; 3&nbsp;h) are recalled, not verified, and are swept; heat pumps are fully coincident with no setback; TMY weather rather than extremes; a German load shape on US weather; smart charging has perfect foresight. <strong>Diversity (2026-11-12):</strong> replacing the coincident heat pumps with 20 groups of 10 two-node thermostat-controlled homes at one-minute steps cuts ageing from 0.33 to a median 0.096&nbsp;%/yr in Greensboro (only 1.4&ndash;1.7&times; in cold Sand Point, where pumps run flat out); a 3&nbsp;K night setback ending at 06:00 in every home, with 5&nbsp;kW strip heat as stage 2, raises it to 3.2&nbsp;%/yr (coincidence factor 1.0 at the recovery), staggering the end over 4&nbsp;h halves that and locking the strip out removes it. House constants are recalled GridLAB-D defaults, swept."
}
