{
 "theme": "osrobot",
 "title": "What happens when a feeding arm meets a soft lip instead of a spring, and does a force cap help?",
 "lede": "replacing the 75,000 N/m spring with a bonded tissue layer (4 to 45 kPa, 5 or 15 mm) cuts simulated peaks to 1 to 3 N in most cells but still breaks the 30 % depth limit in about half the trials; a 0.2 to 0.5 N cap fixes steady pushes, slowing to 0.02 m/s fixes a 10 kPa, 15 mm lip, and nothing fixes a thin 4 kPa one by speed alone (MuJoCo dynamics, closed-form tissue force)",
 "summary": "<code>osrobot-mjlayer</code> found the force that indents a lip 30&nbsp;% of its thickness is 0.05 to 9&nbsp;N, far below the 12 to 53&nbsp;N a kinematic spring produced. Here the <code>osrobot-mjfeed</code> arm (MuJoCo dynamics, same controller and 30&nbsp;mm sway) meets a lip whose force is that layer law, with assumed viscous damping and a bone stop, across 4 to 45&nbsp;kPa, 5 and 15&nbsp;mm and 0.02 to 0.20&nbsp;m/s, 100 seeds per cell. Peaks are mostly 1 to 3&nbsp;N, but the indentation stays within 30&nbsp;% of the layer in only 36 to 100&nbsp;% of trials: 100&nbsp;% at 0.02&nbsp;m/s for a 10&nbsp;kPa, 15&nbsp;mm lip (feed time 8.7&nbsp;s), 52&nbsp;% at 0.10&nbsp;m/s, 36 to 53&nbsp;% for a thin soft lip at any speed. A blocked arm pushes 1&nbsp;N by its own controller; a 0.2 to 0.5&nbsp;N cap brings the depth under the limit in the 10&nbsp;kPa case and a 0.2&nbsp;N cap in the softest, and the simulated depth matches the closed-form law. Caps barely trim fast impacts. More lip damping raises the share within the limit (52 to 85&nbsp;%) and the peak force about 8 times. Limits: homogeneous linear bonded layer, MuJoCo used as an integrator with hand-coded contact, unsourced damping, bone stop and controller gains, no pressure limit, no human model. Not a safety case."
}
