{
 "theme": "detection",
 "programme": "water-leaks",
 "title": "How much of a water-leak detector's score on the BattLeDIM benchmark beats random alarms?",
 "lede": "research programme: leak detection on the real BattLeDIM L-Town benchmark (2018 tunes, 2019 tests), scored against chance; a residual CUSUM finds 13 of the 19 leaks that start in 2019 and an automatic reimplementation of the published LILA method 14 (1 false alarm), against a median 11 for the same 26 random alarms (P = 0.105 and 0.019, the latter back to 0.265 under a different tie-break); the alarming sensor is within 300 m of the leak for 5 and 7 of them against a chance median of 0 (P < 0.001), and LILA's released code dates leaks it is told about rather than detecting them blind; minimum night flow on the district meter finds only 3 of the 9 leaks under 12 m³/h (pressure CUSUM 7), because night flow swings by about 11 m³/h from night to night; halving that swing with a weekday baseline and the 82 smart meters still finds 3, and the pressure detectors' hits on the slow-ramp leaks came when those leaked 0.01 to 0.22 m³/h, so they were luck; rescoring under a pre-registered flow gate (an alarm counts only once the leak carries 1 m³/h) flips the ranking: the pressure CUSUM drops to 11 of 19 (P = 0.32) and smart-meter-corrected night flow rises to 15 of 19 (P = 0.001), a swing of two or three leaks that shows how fragile a detection-only score is; across six matching rules (14, 30 or 60-day windows, with and without the gate) three of six detectors switch between beating chance and not, and on the 19 test leaks no pair of detectors differs under a paired sign test (smallest Holm-adjusted P 0.59), while the 300 m location score beats chance under every rule; with thresholds cross-fitted across both years (32 held-out leaks) no detector beats chance after correction under the gated rule, and the gated winner's lead on 2019 does not repeat on 2018; localising with the nominal hydraulic model puts 31 to 36% of detected leaks within 300 m, ten times chance but no better than the sensor whose pressure fell most; on the leak-free network simulated from the organisers' own model, the pressure detectors raise 0 and 1 alarms in 716 days while night-flow M3 raises 31, credited with 14 of 19 2019 leaks; given a perfect residual (published minus the leak-free simulation) the nominal-model localiser finds 16 of 32 leaks within 300 m against 15 with its regression residual, so the model limits localisation, while every leak is visible in the data within hours and the detectors alarm four to six days later.",
 "summary": "An open research programme on leak detection and localisation in water distribution networks, run on the one public benchmark with a realistic network, two years of SCADA data and a published leak schedule: BattLeDIM's L-Town (Vrachimis et al. 2022; Zenodo 4017659, CC-BY-4.0), which <code>infra-waterloss</code> could not reach and replaced with Net3. It asks how much of a detector's reported skill is above what random alarms would score, and whether a data-driven detector can carry a false-alarm rate fixed before the year is seen. Step 1 (2026-11-12) builds the harness: SHA-256-checked loader, ground truth from the leak-flow files (onsets match Melnikov 2025's table), matching (an alarm counts for the running leak with the latest onset within 30 days) and distances along the pipe graph. Detector D1 fits each of the 33 pressure sensors on hour-of-week, tank level and the three inlet flows over a trailing two-week window ending a week back, runs a one-sided CUSUM on the standardised residuals, and re-anchors its window after each alarm (an earlier hold-off version re-alarmed on the same leak; a unit test caught it). Tuned on 2018 only (at most 2 false alarms), on 2019 it detects 13 of the 19 new leaks with 2 false alarms, a median delay of 104&nbsp;h (11 to 341), and 16 of BattLeDIM's 23 counting the 3 of 4 carried-over leaks it found in 2018; without localisation, so not comparable with the published 15 to 17 of 23, which required a reported pipe within 300&nbsp;m. Against the same 26 alarms placed at random (1,000 draws, 14&nbsp;days apart, random sensors), the detection count is near chance (median 11, 95% range 8 to 13, P = 0.105), as is detection within 72&nbsp;h (4 against 2, P = 0.145); but the alarming sensor is within 300&nbsp;m along the pipes of 5 detected leaks against a chance median of 0 (P &lt; 0.001). L-Town is a simulated network with simulated leaks; 2018 labels were used for tuning, which competitors did not have; nothing here is an operational recommendation. Step 2 (2026-11-12) reimplements LILA's identification (Daniel et al. 2022: pairwise sensor regressions on the inlet flow, a most-affected-sensor reconstruction error, Montgomery's CUSUM) and runs it blind on D1's trailing window; the authors' released notebook instead writes in each known leak's sensor and calibration windows. Tuned on 2018 (delta 1, C<sub>thr</sub> 20), it detects 14 of 19 with 1 false alarm and 26 alarms: P = 0.019 against chance on the count, which refutes the programme's pre-registered H1 as written, but thinly: 2 of the 13 settings with 20 or more alarms clear 0.05, and a disclosed post-hoc change of the most-affected-sensor tie-break (ties occur in 46% of hours, because the inlet flow drives every sensor) gives 13 of 19 and P = 0.265. Its most affected sensor is within 300&nbsp;m of 7 of the 14 leaks (chance median 0, P &lt; 0.001), and every one of the 27 settings beats chance on that count. Zenodo was unreachable; the inputs came from public GitHub copies whose SHA-256s match Zenodo's. Step 6 (2026-11-13) tests the practitioner's minimum-night-flow statistic on the district water balance (p227 + p235 less the tank T1's storage change, least hourly flow from 00:00 to 06:00, a CUSUM on its trailing median and MAD), pre-registered as hypothesis H4: that it detects incipient leaks sooner than pressure CUSUM. Tuned on 2018 the same way, it detects 3 of the 9 new 2019 leaks under 12&nbsp;m&sup3;/h, against 7 for D1 and 7 for LILA, and is earlier than D1 on 1 of them: H4 refuted. The nightly minimum's two-week robust sd is 10.7&nbsp;m&sup3;/h, the size of the leaks; a post-hoc look shows Friday and Saturday nights 10 to 15&nbsp;m&sup3;/h above the week, and removing that pattern leaves 7.1&nbsp;m&sup3;/h. Over all 19 new leaks it finds 10 with 6 false alarms, at chance on the count (P = 0.80). Step 7 (2026-11-13) runs the two fixes step 6 named, pre-registered: a 2018 weekday profile and the night balance net of the 82 AMR meters (8.2% of district flow). Together they halve the night-to-night spread to 5.1&nbsp;m&sup3;/h, yet the combined statistic still detects 3 of the 9 small leaks (AMR-net alone: 6 of 9, median delay 473&nbsp;h): H4 refuted again. The ground-truth leak flows show why: five of the nine are ramps leaking under 0.5&nbsp;m&sup3;/h for a week and 1.3 to 6&nbsp;m&sup3;/h at day 30, invisible to any trailing-baseline statistic inside the 30-day match; and the pressure detectors were credited with four of them at the hour the leak carried 0.01 to 0.22&nbsp;m&sup3;/h, chance matches rather than detections. A detection-only score should credit an alarm only once the leak's flow passes a stated level. Step 8 (2026-11-13) rescores all six detectors, unchanged, under a pre-registered flow-gated match: an alarm counts for a leak only from the hour its own flow reaches &phi; = 1&nbsp;m&sup3;/h (swept 0.5 to 5), with the chance level under the same rule. D1 falls to 11 of 19 (P = 0.319), LILA to 13 (P = 0.013, but 0.057 at 2&nbsp;m&sup3;/h), and the AMR-net night flow rises to 15 of 19 with 3 false alarms (P = 0.001, below 0.005 at every gate). Two of three written predictions failed. The swing is two or three leaks, from alarms before a ramp's gate and from which of two overlapping leaks an alarm credits: on L-Town the detection-only verdict depends on the matching rule, while the 300&nbsp;m location score beats chance under every rule. Step 9 (2026-11-13) rescores the six detectors under six matching rules (14, 30 or 60-day windows, with and without the 1&nbsp;m&sup3;/h gate), chance recomputed under each. D1 beats chance (P &lt; 0.05) under 2 of the 6 rules, night flow M1 under 4, M3 under the 3 gated ones, LILA under all 6 but only 2 after a Holm correction across the six detectors; the 300&nbsp;m location score beats chance under all 6. At the primary rule no pair of detectors differs on the 19 leaks (exact sign tests, smallest Holm-adjusted P 0.59; M3's 4-leak lead over D1 has a bootstrap interval of 0 to +8). Three of four pre-registered predictions held. A detection-only comparison on BattLeDIM needs its rule, its chance level, a multiplicity correction and a paired test stated, and more leaks than one test year provides. Step 10 (2026-11-13) cross-fits the thresholds: each detector's grid is re-selected on 2019 by the same rule and scored once on 2018's 13 leaks, then pooled with the forward fold for 32 held-out leaks. Five of six thresholds move with the tuning year. Under the gated rule no pooled count survives a Holm correction across the six detectors (smallest 0.27); M3, 15 of 19 in 2019, finds 6 of 13 in 2018 against 8 for D1 and 9 for LILA. Ungated, LILA's 24 of 32 survives (Holm P = 0.024). No pair of detectors differs on the 32 leaks (smallest Holm-adjusted P 0.86). Three of four pre-registered predictions held; the one that failed was that M3 would beat chance after correction. Step 11 (2026-11-13) localises leaks with WNTR sensitivities on the nominal L-Town model (782 junctions, 24 h mean pressure change at the 33 sensors, best Pearson correlation with the residual): 31% of D1's and 36% of LILA's detected 2019 leaks fall within 300 m (pre-registered H3 inconclusive), and 47% of all 32 leaks localised at half-peak flow, about ten times what a random junction scores (4%). The sensor whose pressure fell most does as well (13 of 32; paired P = 0.75), so the uncalibrated nominal model adds nothing on this benchmark; slow-ramp leaks are 0.6 to 2.8 km off for every method. Step 12 (2026-11-14) tries the two textbook fixes, hour-by-hour signatures (4,692 EPANET runs) and a leak size from the inflow balance: they put 12 of 32 leaks within 300 m against step 11&rsquo;s 15 and the sensor&rsquo;s 13, so H3 is refuted under the pre-registered primary (23% and 29%). The inflow balance sizes only 12 of 32 leaks within a factor of 2, and the nominal model&rsquo;s tank-level pump control adds a 0.9 m artefact at one hour of the day. Step 13 (2026-11-14) reimplements SICAMS (Melnikov 2025) and scores the paper&rsquo;s own published detection times on the same harness: 13 of the 19 new 2019 leaks at 27 alarms against a chance median of 10 (P = 0.057; 14 at P = 0.026 with its one stated false alarm added), with 9 within 72 h (P &lt; 0.001). An automatic SICAMS, tuned on 2018 by rule, detects 13 with 26 false alarms (P = 0.82): one false alarm in 2018 becomes 26 in 2019 as leaks pile up; its alarming sensor is within 300 m for 5 (P &lt; 0.001). Step 14 (2026-11-14) simulates the leak-free network from <code>L-TOWN_Real.inp</code>, the organisers&rsquo; generating model: it reproduces the published pressures to their 0.01&nbsp;m rounding (the data carry no sensor noise), and on it the frozen pressure detectors raise 0 (D1-F) and 1 (LILA-auto) alarms in 716 days against 26 each on the real data, while the night-flow detectors raise as many as before (M3 31 against 29), and M3&rsquo;s leak-free alarms are credited with 14 of the 19 new 2019 leaks, so its earlier detection scores carry no evidence; one deterministic history, without demand uncertainty. Step 15 (2026-11-15) localises the 32 leaks on the oracle residual (published minus leak-free pressure, taken against each leak&rsquo;s pre-onset level): the nominal-model signatures put 16 of 32 within 300 m against 15 on step 11&rsquo;s regression residual (paired P = 1.0) and 14 for the most-affected sensor (P = 0.73), though the best signature correlates with the true leak effect at a median r = 0.97; without the pre-onset baseline the overlapping leaks swamp it (2 of 32). Every leak shows at some sensor within a median 0 h of onset (at most 20 h), while the pressure CUSUM and LILA alarmed a median 104 and 138 h after onset: the model limits localisation, the residual limits detection delay. Oracle bounds, not methods."
}
